---
name: electrical-calculate-loads-and-circuits
description: Рассчитывает нагрузки, токи, кабели и защиту электрических сетей здания. Применять при подборе линий и проверке ЭОМ; расчёт тока не означает готовность кабеля или автомата.
---

# Нагрузки и цепи

Для воспроизводимого пересчёта, сохранения версий и оформления расчёта через
доступный MCP см. [инструменты расчёта и выдачи](../aec-develop-rf-design-documentation/references/engineering-calculation-and-document-tools.md).

## Масштаб работы
Локальный вопрос решай по относящимся входам; не запускай полный раздел и не создавай пустые реестры. Аудит не разрешает менять модель. Допущения допустимы для концепции, но не заменяют подтверждение для строительства. Выдай результат, проверку и оставшиеся ограничения.

При назначении нормативного критерия или подтверждении соответствия прочитай [нормативный маршрут](../electrical-define-design-basis/references/normative-route.md); для арифметики с заданными входами это не требуется.

- Разделяй установленную и расчётную входную активную мощность, механическую мощность, реактивную и полную; коэффициенты спроса и одновременности обосновывай по группе/режиму, не применяй повторно.
- При заданной входной активной мощности P в Вт: однофазный ток I=P/(U·cosφ); симметричный трёхфазный I=P/(√3·Uлинейное·cosφ). КПД вводи при переводе выходной механической мощности во входную, не второй раз. Для нелинейной/несимметричной нагрузки используй подходящую модель и действительный коэффициент мощности.
- Формируй нормальный, резервный, пожарный и пусковой случаи без произвольного сложения взаимоисключающих режимов. Проверяй фазный баланс и нейтраль при гармониках.
- Для выбора кабеля нужны длина, материал, изоляция, способ прокладки, температура, группировка, нагрузка и защита. Проверь допустимый ток с коэффициентами, потерю напряжения в работе/пуске, термостойкость при КЗ, PE/N и пожарные характеристики.
- Для защиты рассчитай максимальные и минимальные токи повреждения в релевантных точках/режимах; проверь отключающую способность, время отключения и координацию с кабелем. Селективность подтверждай характеристиками/таблицами изготовителя. УЗО не заменяет защиту от сверхтока.
Выход локального расчёта: формула, входы/единицы, число и границы вывода. Полный: расчёт цепей, однолинейная схема и таблица защит с подтверждениями. Не назначай окончательный номинал только из вычисленного рабочего тока.

