---
name: electrical-define-design-basis
description: Формирует исходные данные и концепцию электроснабжения зданий в РФ. Применять для ТУ, категорий надёжности, границ ЭОМ и резервирования, не для простого вычисления тока.
---

# Основа ЭОМ

## Масштаб работы
Локальный вопрос решай по относящимся входам; не запускай полный раздел и не создавай пустые реестры. Аудит не разрешает менять модель. Допущения допустимы для концепции, но не заменяют подтверждение для строительства. Выдай результат, проверку и оставшиеся ограничения.

При установлении требований прочитай [нормативный маршрут](references/normative-route.md).
- Установи границы внутреннего/наружного электроснабжения, напряжения, ТУ и мощность, источник, доступные параметры КЗ, систему заземления, учёт, назначение и режим здания.
- Собери потребителей по смежным заданиям с ревизиями: электрическая входная мощность, фазы, коэффициент мощности, пуск/преобразователь, режим, категория надёжности, резерв, управление. Тепловая мощность калорифера/холодопроизводительность не равны электрической мощности.
- Категории и время допустимого перерыва устанавливай по приёмникам и требованиям, не присваивай всей системе «I категорию» по желанию. Два кабеля от одной секции не доказывают независимость источников.
- Сравни вводы, трансформаторы при необходимости, АВР, ДГУ/ИБП, обычные и пожарные режимы. Резерв оценивай по совместной нагрузке, пуску, автономии и обслуживанию.
- Предусмотри щитовые, трассы, вводы, теплоотвод, транспорт и доступ; параметры помещений передай АР/ОВ/КР.
Выход: однолинейная концепция, реестр нагрузок/режимов и зависимых неопределённостей. Для концепции можно считать диапазоны; неизвестные ТУ не превращай в выданные.

При аудите исходников, вводов и доступной мощности читать [происхождение данных](references/source-and-norm-basis.md).
