# Нормативный маршрут ЭОМ

Карта поиска для электроустановок зданий, не полный перечень требований и не инструкция по работам под напряжением. Для нормативного вывода прочитай [общий протокол](../../aec-govern-rf-capital-project/references/normative-workflow.md). При вычислении тока по заданной формуле полный нормативный аудит не нужен.

Выбирай по задаче:

- Здание и электроснабжение: ТУ/границы балансовой принадлежности, применимые требования 384-ФЗ и 123-ФЗ; СП 256.1325800 для жилых и общественных зданий в его области применения. Для других объектов подбери профильные документы.
- ПУЭ: конкретная глава, редакция и акт введения; фраза «ПУЭ 7» не доказывает, что все главы одной редакции и применимы. Не смешивай требования эксплуатации с проектированием без основания.
- Защитные меры и сети: соответствующие части серии ГОСТ Р 50571 по защите от поражения током, сверхтоков, выбору проводок, заземлению и проверкам. Запиши точное обозначение действующей применимой части; серия целиком не является расчётным пунктом.
- Освещение: СП 52.13330, профильные требования аварийного освещения и применимые санитарные требования. Расчётные критерии привяжи к виду работы и поверхности, а не к условной мощности на квадратный метр.
- Пожарная безопасность низковольтных электроустановок, включая питание СПЗ и работоспособность линий при пожаре: СП 6.13130 в области применимой редакции и требования конкретных систем/кабельных сборок. Не ограничивай проверку СП 6 только сетями СПЗ. Огнестойкость проверяется для требуемой функции и времени работы, не по одному индексу кабеля.
- Молниезащита/УЗИП: установи применимый документ и метод с учётом объекта; не назначай без обоснования одновременно все методы СО, РД и ГОСТ одной универсальной нормой.
- РД освещения: ГОСТ 21.608-2021; силового оборудования: ГОСТ 21.613-2014 как исходные позиции поиска. Общий СПДС, ПП №87 и ТИМ — по маршруту aec-develop-rf-design-documentation. Перед выпуском проверь актуальность, поправки и конкретные формы по полному тексту.

Источники нормативной информации; статус и редакцию проверяй на применимую проектную дату:

- [Карточка СП 256 Росстандарта](https://protect.gost.ru/sp/details/27f20b47-7456-496e-9e1d-8011ddb4a956): содержит отдельные изменения; нельзя ограничиваться исходным PDF 2016 года. Наличие изменения в каталоге само по себе не устанавливает применимую проекту дату.
- [Перечень Росстандарта с ГОСТ 21.608 и 21.613](https://protect.gost.ru/TrList/85): точка поиска статуса, не доказательство всех граф формы.
- [Карточка СП 6.13130.2025](https://protect.gost.ru/sp/details/40528e45-0061-4e4f-816d-8789a254389f): проверь область применения, дату действия, замену и последующие изменения.
- [Минстрой](https://minstroyrf.gov.ru/docs/) и [официальное опубликование](https://publication.pravo.gov.ru/search): тексты актов и сроки действия.

Не фиксируй здесь универсальные допустимые потери напряжения, сопротивления заземления, время резерва или сечения. Их источник, условия и проверку сохраняй в проектной матрице требований. Отсутствие исходного тока КЗ не мешает посчитать рабочий ток, но не позволяет подтвердить защиту линии.
