---
name: electrical-design-earthing-and-lightning
description: Проектирует заземление, уравнивание потенциалов, молниезащиту и защиту от перенапряжений здания. Применять для защитных мер и координации ЭОМ/КР.
---

# Заземление и молниезащита

## Масштаб работы
Локальный вопрос решай по относящимся входам; не запускай полный раздел и не создавай пустые реестры. Аудит не разрешает менять модель. Допущения допустимы для концепции, но не заменяют подтверждение для строительства. Выдай результат, проверку и оставшиеся ограничения.

При назначении нормативного критерия или подтверждении соответствия прочитай [нормативный маршрут](../electrical-define-design-basis/references/normative-route.md); для арифметики с заданными входами это не требуется.

- Подтверди систему TN/TT/IT и источник, схему PE/N/PEN и условия автоматического отключения; не дорисовывай PE без физического пути и не объединяй обратно разделённые PE/N.
- Установи основную/дополнительную систему уравнивания потенциалов по применимым условиям, точки подключения, сечения и непрерывность. Не считай случайное соприкосновение лотков электрическим соединением.
- Заземлитель рассчитывай с грунтом, сезонностью, геометрией и коррозией; не принимай «4 Ом для всего» универсальным требованием. Защитные меры проверяй для выбранной системы, не только по сопротивлению электрода.
- Молниезащита: выбери и обоснуй применимый метод/уровень, исходные риски и геометрию; проверь зоны защиты, токоотводы, разделительные расстояния, заземление и металлическое оборудование крыши. Не смешивай формулы разных методик без обоснования.
- УЗИП согласуй по зонам, системе питания, импульсным характеристикам, защите и длинам соединений; наличие значка не доказывает координацию.
Выход: расчёты, схемы и узлы, задания конструкторам и перечень проверок/измерений. Проектные расчёты не выдавай за протокол измеренного сопротивления или непрерывности.

При проверке PE, нейтрали и защитных мер читать [проверку защитных проводников](references/protective-measures-review.md).
