# Проверка защитных проводников

Критерии выбирать через [маршрут ЭОМ](../../electrical-define-design-basis/references/normative-route.md).
Проследить путь от главной заземляющей шины к корпусу/контакту, назначение
проводников, разделение функций, сечения, соединения и непрерывность.
Лоток, контакт секций и каркас не считать пригодным PE без проверки
допускаемости, коррозии, соединений и разрывов. Проверить принадлежность
нейтрали цепи после дифференциальной защиты и ошибочные объединения.

Заземлитель, автоматическое отключение, уравнивание потенциалов, молниезащита
и УЗИП — разные проверки. Универсальное сопротивление или архивное имя
системы не доказывают защиту установки. Для особых условий учитывать
реальную геометрию/оборудование; общее значение IP не заменяет проверку зон.
