# Аэродинамический расчёт сети

## Базовые зависимости

Для каждого участка рассчитывай:

- площадь живого сечения `A`;
- скорость `v = L / (3600 A)` при `L` в м³/ч;
- динамическое давление `pд = ρv²/2`;
- линейные потери `Δpл = R × l` либо через коэффициент трения по принятой методике;
- местные потери `Δpм = Σζ × pд` с привязкой коэффициента к выбранному скоростному давлению;
- полные потери участка `Δp = Δpл + Δpм`.

Указывай плотность для расчётной температуры/высоты, внутренний размер воздуховода, эквивалентный диаметр при необходимости и источник коэффициентов.

## Разбиение сети

Создай новый участок при изменении расхода, размера, формы, материала или расчётного режима. Присвой стабильный ID, связанный со схемой/BIM. Не считай фитинг частью линейной длины без ясной методики.

## Критическая ветвь

Для каждого вентилятора отдельно задай границы расчёта, участки на всасывании и нагнетании и граничные давления. У четырёхпатрубковой ПВУ веди отдельные пути: наружный воздух → приточная часть → обслуживаемые помещения и помещения → вытяжная часть → выброс. Не складывай потери приточного и вытяжного контуров в напор одного вентилятора. Для параллельных ветвей не складывай их потери; сравни и балансируй к общей точке.

Согласуй расчёт с характеристикой производителя: полное/статическое давление, внутренние потери установки и располагаемое внешнее давление — разные величины. Если задано располагаемое внешнее давление ПВУ, сравнивай его с потребностью внешней сети в согласованном определении давления, не добавляя второй раз уже учтённые внутренние фильтры и теплообменники. Фиксируй состояние фильтров, плотность и режим. При неясном определении паспортного давления окончательный подбор не подтверждай.

## Сопротивления оборудования

Используй расчётное, а не начальное сопротивление фильтра, если это принято проектным критерием. Включай теплообменники, клапаны, шумоглушители, терминалы, решётки, защитные устройства и подтверждённый системный эффект. Отделяй расчётное сопротивление от проектного резерва.

## Выбор сечения

Проверяй одновременно скорость, шум, давление, доступное пространство, стоимость, герметичность, загрязнение, очистку и конструктивную возможность. После изменения размера пересчитывай затронутые участки, связанные фитинги и зависимые пути; при изменении распределения расходов или рабочей точки выполняй согласованный пересчёт сети, не только участков по ходу потока.

## Выходная таблица

`участок | от–до | L | размер | A | v | l | R | Σζ | Δpл | Δpм | оборудование | ΣΔp | примечание`

Добавь балансировочные потери параллельных ветвей и точки измерения.
