# Расчёт тепловых нагрузок

## Исходные параметры

Получай наружные параметры из действующей строительной климатологии для конкретного пункта или обоснованного аналога. Внутренние параметры выбирай по СП 60, ГОСТ микроклимата, профильному СП и ТЗ. Приведённые сопротивления ограждений принимай из проверенного теплотехнического расчёта по СП 50.13330.2024 либо рассчитывай по его действующей методике.

Собирай исходные данные тремя связанными таблицами:

1. `помещение | tв | режим | люди | соседние температуры | воздухообмен`;
2. `тип ограждения | слои | толщины | λ | тепловые включения | Rпр/U | источник`;
3. `помещение | элемент/BIM-ID | тип | длина | высота | площадь брутто | проёмы | площадь нетто | ориентация | соседняя среда`.

Для подтверждения полного поэлементного баланса согласуй площади стен и проёмов с геометрией помещения и фасада. Локальная проверка теплопередачи элемента с заданными площадью и характеристиками не требует полного фасада. Для окон и дверей используй приведённую характеристику всего изделия, а не сопротивление центральной части заполнения.

## Состав расчёта помещения

Для каждого ограждения рассчитывай трансмиссионную составляющую в общем виде:

`Qтр = A × U × (tв − tн) × k`,

где `U = 1/R`, а `k` объединяет только обоснованные поправки конкретной методики. Показывай площадь без вычитания/с вычитанием проёмов последовательно и не дублируй проёмы.

Отдельно рассчитывай:

- потери через стены, окна, двери, покрытия, перекрытия и полы/грунт;
- нагрев инфильтрационного воздуха;
- нагрев организованного наружного воздуха, если он относится к нагрузке рассматриваемой системы;
- потери через внутренние ограждения при нормируемой разности температур;
- допустимые гарантированные теплопоступления.

Итог формируй как баланс: `Qот = ΣQпотерь − ΣQгарантированных поступлений`. Не вычитай случайные солнечные или бытовые поступления в режиме, когда они не гарантированы.

## Исключение двойного учёта

Явно выбери, где учитывается нагрев наружного воздуха: в приборном отоплении, вентиляционном нагревателе или обоих по разным режимам. Не добавляй инфильтрацию и полный вентиляционный расход без проверки методики и баланса давления.

## Проверки

- замыкание площадей наружной оболочки;
- правильность соседней температуры и коэффициента положения;
- удельная нагрузка по площади/объёму как индикатор, не метод расчёта;
- сумма помещений против суммы зон и источника;
- чувствительность к наружной температуре, воздухообмену и сопротивлению ограждения;
- отдельная проверка полов по грунту, высоких помещений, ворот и фонарей при наличии.
- трассируемость каждого результата до помещения, ограждения, климатического параметра и версии BIM-модели.
