# Расчёт воздухообмена

## Выбор методов

Для полного расчёта воздухообмена создай паспорт помещения; для локальной проверки отдельного баланса используй только влияющие заданные величины и не объявляй результат полным воздухообменом:

`ID | функция/процесс | постоянные люди | временные люди | график/смена | площадь | высота | объём | t/φ | категория работ | вредности | категория помещения | класс зоны | местные отсосы`

Численность людей разделяй на постоянную и временную; для каждого расчётного случая фиксируй одновременность и продолжительность. Категорию по взрывопожарной и пожарной опасности и класс зоны получай из подтверждённых данных ТХ/ПБ, а не назначай по названию помещения.

Рассчитывай каждый применимый критерий отдельно:

- по людям: `L = N × l`, где `N` — расчётное число людей, `l` — нормируемый расход на человека;
- по кратности: `L = n × V`, где `n` — нормативная кратность, `V` — расчётный объём;
- по избыткам явного тепла: `L = 3600 Q / (ρ cₚ Δt)`, где L — м³/ч, Q — Вт, ρ — кг/м³, cₚ — Дж/(кг·К), Δt = t удаляемого воздуха − t приточного воздуха — К. Для удаления положительных теплоизбытков этим способом Δt должна быть положительной; при Δt ≤ 0 метод не даёт требуемого охлаждения. Это баланс явного тепла, не полный психрометрический расчёт;
- по влаге: определяй расход из баланса влаговыделения и разности влагосодержаний приточного и удаляемого воздуха;
- по загрязняющему веществу: определяй расход из массового баланса `G/(Cуд − Cпр)` с согласованными единицами и фоновым содержанием;
- по местным отсосам: суммируй расходы одновременно работающих отсосов на вытяжной стороне; компенсационный приток и перетоки определяй отдельным балансом. Не складывай приток и вытяжку как один расход системы.

Не копируй нормативные значения в skill. Получай их из актуального СП 60, санитарных требований и профильного СП конкретного здания. Фиксируй пункт и редакцию.

## Выбор определяющего случая

Если методы описывают альтернативные способы обеспечить одну цель, выбирай максимальный расход. Если нагрузки физически действуют одновременно и должны обслуживаться совместно, формируй совместный случай. Не складывай автоматически санитарную норму и расход на ассимиляцию, если один и тот же наружный воздух выполняет обе функции.

## Баланс

При формировании полного баланса таблица помещения должна содержать:

`ID | площадь/высота/V | постоянные/временные люди | режим | категория/класс зоны | метод | Lрасч | Lприт | Lвыт | входящий/исходящий переток | система | основание | примечание`

Проверь:

- баланс каждого помещения и закрываемость перетока;
- движение воздуха от более чистых зон к более загрязнённым;
- баланс этажа/пожарного отсека/здания;
- влияние естественных каналов, инфильтрации и открывающихся проёмов;
- отдельные зимний, переходный и летний режимы при различии схемы.

## Проверка правдоподобия

Перед использованием результата проверь размерность формулы и согласованность единиц входных данных. Расчётные свойства воздуха и температурный перепад обоснуй для рассматриваемого режима.

Сопоставь расход с объёмом и числом людей, выяви необычно высокие кратности, нулевой приток при механической вытяжке, неверные знаки перетоков и двойной учёт одного источника.
