# Методика BIM-координации ОВ

## Информационная модель системы

Для каждого элемента храни проверяемые параметры:

`система | уникальный ID | расчётный участок | расход/мощность | температура | давление | размер | материал | изоляция | огнестойкость | уровень/отметка | стадия | статус`

Не дублируй расчётные значения вручную в нескольких местах без правила синхронизации.

## Последовательность моделирования

1. Проверь координаты и уровни связей.
2. Размести оборудование с реальными габаритами, подключениями и сервисными зонами.
3. Размести вертикальные коммуникации и зарезервированные шахты.
4. Проложи критические магистрали.
5. Подключи ответвления, терминалы, приборы и арматуру.
6. Перенеси расчётные размеры и настройки.
7. Сформируй проёмы, задания и спецификации.

## Приоритеты коллизий

Сначала защищай нормативную безопасность, эвакуацию и огнестойкость. Затем учитывай самотечные сети/фиксированные отметки ВК, крупные воздуховоды и шахты, оборудование и сервис, напорные трубы и кабельные трассы. Это порядок анализа, а не автоматическое право одной дисциплины перемещать другую.

## Задание смежнику

Каждая запись должна иметь ID, систему, назначение, координаты, отметку, чистый/строительный размер, допуски, изоляцию, огнезаделку, срок, статус и владельца. Для ВК отдельно фиксируй подпитку, дренаж, конденсат и аварийный сброс; для ЭОМ — мощность/категорию; для АВТ — сигналы и алгоритм.

## Проверка модели

Проверяй разрывы систем, неподключённые коннекторы, нулевые расходы, несовпадение размера с расчётом, дубликаты марок, ложные фитинги, недоступную арматуру, отсутствие сервисных зон и незакрытые отверстия.

## Монтажная геометрия

- Различай нормативные требования СП, условия производителя и предварительные проектные допущения. Проверяй актуальные изменения СП 60.13330, СП 73.13330 и применимые пожарные требования. Не объявляй универсальным нормативом радиус отвода или число диаметров прямого участка без конкретного основания.
- До трассировки учитывай строительные длины отводов, тройников, врезок и переходов, фланцы/ниппели, глубину вставки, изоляцию, крепления и доступ сборки. Длина осевой линии не равна свободной монтажной длине.
- Проверяй короткие остаточные участки после автоматической вставки фитингов по документации выбранных деталей; не назначай произвольный единый минимум для всех соединений.
- Перепад выполняй явным узлом с указанными отметками, углами и участками. Не путай запроектированный наклонный участок перепада с ошибочно растянутой горизонтальной трассой. Дополнительные фасонные части требуют обновления расчёта потерь.
- Конец распределительной магистрали после последнего ответвления должен иметь конструктивное окончание/заглушку. Не закрывай незавершённое подключение оборудования или терминала только ради отсутствия открытых коннекторов. Разделяй эти случаи в отчёте.
- Выбор тройника или врезки проверяй по геометрии, расходам, сопротивлению и монтажу, а не по успешности команды Revit. Проверяй взаимное положение нескольких близких врезок и клапанов.
- В Revit после завершения транзакции и сохранения проверь физические подключения, принадлежность одной системе, направление потока и фактическое прохождение заданного расхода по всем участкам контрольной ветви. Смена типа системы может сбросить расход терминала; перепроверяй его.
- Для экземпляров с уровнем различай абсолютную отметку и смещение. Не передавай абсолютную Z в операцию, которая добавляет высоту уровня повторно.
- Проверку выполняй по плану и разрезу/схеме, а не только по перечню элементов. Отдельно фиксируй непроверенные воздухораспределение, шум, сопротивление и монтажные узлы. Соединённый фрагмент не называй готовым к монтажу.
