# Методика формирования исходных данных

## Нормативный протокол

Создай нормативный срез на дату начала проектирования. Проверяй статус документов в официальных реестрах Минстроя/Росстандарта и МЧС, а не только в коммерческой базе. В базовую карту обычно входят:

- Федеральный закон №384-ФЗ и применимые обязательные требования;
- СП 60.13330.2020 с действующими изменениями;
- СП 131 в действующей редакции для климата;
- СП 50.13330.2024 для тепловой защиты;
- ГОСТ 30494 в применимой редакции для микроклимата;
- СП по функциональному назначению здания;
- СП 7.13130.2013 с действующими изменениями и другие документы пожарной безопасности;
- Положение о составе разделов проектной документации и стандарты СПДС для выдачи.

Для каждой ссылки фиксируй: документ, редакцию, изменение, пункт, регулируемый параметр, обязательность/основание применения и дату проверки.

## Реестр помещений

Минимальные поля:

`ID | название | функция/процесс | постоянные люди | временные люди | смена/график | категория работ | t/φ | вредности | категория помещения | класс зоны | пожарный отсек | специальные требования`

Разделяй подтверждённые данные, расчётные производные и допущения. Не назначай людям, графикам или вредностям значения только по названию помещения.

## Климатический паспорт

Для выбранного пункта по действующему СП 131 зафиксируй как минимум: холодный/тёплый расчётный период и обеспеченность, температуру, энтальпию или влажность при необходимости, скорость и направление ветра, барометрическое давление и продолжительность отопительного периода. Храни номер таблицы/пункта, редакцию и дату проверки. Аналоговый пункт применяй только с письменным обоснованием.

## Реестр ограждений

Для каждого типа стены, покрытия, перекрытия, пола, окна, двери и ворот укажи:

`тип | слои/материалы | толщина | λ для условий эксплуатации | тепловые включения | воздухопроницаемость | Rпр/U | источник | статус`

Рассчитывай или проверяй `Rпр` по действующему СП 50. Отдельно помечай расчёт по слоям, результат сертифицированного узла и значение, переданное разделом энергоэффективности.

## Геометрический реестр

Свяжи помещения и ограждения по ID. Для помещения фиксируй площадь, чистую/расчётную высоту, объём, отметку пола и соседние объёмы. Для элемента оболочки фиксируй длину, высоту, площадь брутто и нетто, размеры проёмов, ориентацию, угол/экспозицию, положение относительно грунта и BIM-ID. Выполни контроль замыкания площадей наружной оболочки.

## Пожарный паспорт

Храни отдельно: функциональный класс здания/части, степень огнестойкости, класс конструктивной пожарной опасности, границы отсеков, категории помещений, классы пожароопасных и взрывоопасных зон, наличие АУПТ и источник решения. Категория должна поступать из подтверждённого расчёта ТХ/ПБ; предположение по названию помещения не допускается.

## Инженерные интерфейсы

Проверь и зарегистрируй:

- АР: помещения, потолки, фасадные решётки, шахты, двери и зоны обслуживания;
- КР: отверстия, нагрузки, опоры, кровельные проходки;
- ВК: дренажи, конденсат, подпитка, вода для оборудования;
- ЭОМ: мощности, категории электроснабжения, обогрев и резерв;
- АВТ/ПС: режимы, датчики, блокировки и матрица причинно-следственных связей;
- ТХ: выделения, местные отсосы, режимы оборудования;
- теплоснабжение/холодоснабжение: точки подключения, температуры, давления, располагаемые мощности.

## Критерии готовности

Для концепции обозначай неопределённые входы и диапазоны. Для подтверждения конкретного расчёта требуй только влияющие данные и применимую методику; отсутствие состава ограждений не блокирует аэродинамику заданной ветви. Предварительный подбор оборудования допустим для уточнения габаритов и сопротивлений с последующим пересчётом. Окончательный выпуск требует согласованной версии расходов, нагрузок и схемы.
