# Методика водяного отопления

## Расходы и приборы

Определи расчётный расход воды через участок:

`G = Q / (cₚ × ΔT)` — массовый расход;

`V̇ = Q / (ρ × cₚ × ΔT)` — объёмный расход.

Согласуй единицы. Для каждого прибора пересчитай паспортную мощность на среднюю температуру теплоносителя, температуру помещения, схему подключения и расход согласно данным изготовителя. Проектный запас не должен скрывать неверный температурный режим.

## Схема и зонирование

Выбирай зоны по статическому давлению, высоте, температурному графику, назначению, учёту и режиму. Для каждой зоны определи:

- подающий/обратный коллектор и границу с источником;
- тупиковую, попутную, коллекторную или иную схему;
- постоянный/переменный расход;
- регулирующие и балансировочные органы;
- расширение, подпитку, воздухоудаление, опорожнение и защиту.

## Гидравлика

Разбей сеть на участки. Для каждого укажи расход, длину, материал, диаметр, скорость, линейные и местные потери. Критический контур считай от источника через наиболее неблагоприятный прибор и обратно:

`Δpконт = Σ(R × l + Z) + Δpоборудования`.

Согласуй располагаемое давление с ИТП/насосом. Балансируй остальные контуры осознанно: настройкой клапанов, регуляторов перепада и предварительных настроек приборов. Проверяй авторитет регулирующего клапана и минимальный расход насоса.

## Материалы и прокладка

Проверяй температуру, давление, кислородопроницаемость, пожарные ограничения, компенсацию удлинений, скрытую прокладку, разъёмные соединения и ремонтопригодность. Для проходок и изоляции выдавай отдельные требования.

## Проверка результата

Сверь сумму мощностей приборов с нагрузкой помещений, сумму расходов с нагрузкой зоны, давление с допустимым оборудованием, а диаметры/настройки — с BIM и спецификацией.
