---
name: hvac-design-industrial-ventilation
description: Проектирует местную, общеобменную и аварийную вентиляцию производственных и складских объектов в РФ. Использовать для помещений с технологическими выделениями тепла, влаги, газов, паров, аэрозолей или пыли и для зон с требованиями взрывопожарной безопасности.
---

# Промышленная вентиляция

Выполняй только запрошенный объём и зависимые проверки; требуй влияющие входы. Аудит не разрешает изменения. Вывод по описанию не означает проверку файлов.

Для задач РФ нормативный вывод подтверждай пунктом, применимой редакцией и проверкой. При установлении нормативной основы или подтверждении соответствия прочитай [общий протокол](../aec-govern-rf-capital-project/references/normative-workflow.md). Для расчёта по заданным данным или выявления явного противоречия полный нормативный аудит не нужен; нормативную допустимость при этом не объявляй.

Начинай с источника вредности и технологического процесса. Прочитай [references/method.md](references/method.md) полностью.

## Полный цикл — для локальной задачи только зависимые пункты

0. Зафиксируй нормативный срез и климатические параметры по действующему СП 131 для рабочих и аварийных режимов.
1. Получи технологическое задание: процесс, сырьё, оборудование, материальный баланс выделений, координаты источников, графики и одновременность.
2. Зафиксируй постоянные и временные рабочие места, численность по сменам, категорию работ и время пребывания.
3. Получи подтверждённые категории помещений по взрывопожарной и пожарной опасности, классы взрывоопасных/пожароопасных зон, группы и категории смесей.
4. Определи геометрию помещений и источников: площади, высоты, объёмы, рабочие зоны, проёмы, укрытия, траектории транспорта и препятствия для потоков.
5. Устрани или локализуй выделения у источника до расчёта общеобменной системы.
6. Рассчитай местные отсосы по геометрии источника и требуемой скорости захвата.
7. Рассчитай общеобменный расход по каждому применимому фактору и выбери определяющий случай.
8. Определи компенсационный воздух, баланс, допустимость рециркуляции, очистку и безопасный выброс.
9. Разработай аварийный режим отдельно: событие, обнаружение, пуск, резервирование, питание и сигнализацию.
10. Проверь взрывозащиту оборудования, статическое электричество, огнестойкость, доступ и обслуживание загрязнённых сетей.

## Ограничения

- Не выводить массовые выделения из площади помещения без технологического обоснования.
- Не применять рециркуляцию при отсутствии доказанной нормативной допустимости.
- Не заменять местный отсос увеличением общей кратности без анализа эффективности.

## Результат

Для локальной задачи — только затронутые результаты, допущения и проверка, без пустых/повторных реестров. Для полного цикла:

Выдай реестр источников, расчёты отсосов и общего обмена, баланс, требования к очистке/оборудованию, аварийную логику и BIM-задания.
