# Методика промышленной вентиляции

## Технологические исходные данные

Для каждого источника запроси вещество, агрегатное состояние, температуру, массовую скорость выделения, дисперсность, токсичность, режим, координаты, геометрию и допустимые концентрации. Получи категорию помещения и класс взрывоопасной/пожароопасной зоны у ответственной дисциплины.

Составь связанные реестры:

- `помещение | площадь | высота | объём | постоянные/временные люди | смена | категория работ | категория помещения | класс зоны`;
- `источник | вещество | G | температура | режим/одновременность | координаты | геометрия | местный отсос`;
- `проём/ограждение | размеры | положение | огнестойкость | влияние на воздушный баланс`;
- `расчётный период | климат СП 131 | работа оборудования | допустимые параметры рабочей зоны`.

Не вычисляй выделения по общему названию процесса, если технолог не подтвердил сырьё, производительность и режим.
Не придумывай категорию помещения, класс зоны или маркировку изделия. Используй подтверждённые расчётные данные ТХ/ПБ и сохраняй реквизиты. При подборе сопоставляй требуемое исполнение с характеристиками зоны и смеси, документацией и сертификатом выбранного оборудования; исходная классификация и проверка исполнения — разные действия.

## Иерархия управления выделениями

1. Исключить или заменить опасный процесс, если это входит в область проектных решений.
2. Герметизировать источник.
3. Уловить выделение местным отсосом до попадания в рабочую зону.
4. Подать компенсационный воздух без разрушения факела захвата.
5. Использовать общеобменную вентиляцию для остаточных выделений и теплового/влажностного режима.

## Местный отсос

Выбери тип укрытия по физике источника: полное/частичное укрытие, бортовой отсос, зонт, щель, вытяжной шкаф или специальное устройство. Расход связывай с открытой площадью, скоростью в проёме или скоростью захвата и коэффициентами конкретной методики. Проверяй чувствительность к сквознякам и положению работника.

## Общий обмен и аварийный режим

Рассчитывай отдельно по теплу, влаге и каждому веществу. Учитывай одновременность источников и фон приточного воздуха. Для аварийной вентиляции установи расчётное событие, время обнаружения, требуемое снижение концентрации, независимость оборудования, пуск и питание.

## Очистка и выброс

Определи требуемую эффективность очистки из массового баланса и разрешённых выбросов. Проверь свойства улавливаемого вещества, пожар/взрыв, вторичные отходы, доступ очистки и контроль перепада давления. Выброс размещай по расчёту рассеивания и применимым требованиям, а не только по высоте кровли.

## Нормативная карта

Используй СП 60, СП 56 для производственных зданий, санитарно-гигиенические нормативы, нормы промышленной и пожарной безопасности и отраслевые документы конкретного производства в действующих редакциях.
