# Методика вентиляции закрытой автостоянки

## Нормативная рамка

Проверяй СП 113.13330.2023, СП 60.13330.2020, санитарные требования, пожарную концепцию и изменения к ним на дату проекта. Не превращай процент одновременно движущихся автомобилей, кратность или концентрацию из старого примера в универсальное значение.

## Расчётный сценарий

Определи:

- количество и тип машиномест;
- долю въезда, выезда и прогрева в расчётный период;
- длину/время движения внутри автостоянки;
- холодный пуск и климат;
- рампы, ворота и естественный воздухообмен;
- фоновые концентрации и расчётный загрязнитель;
- электромобили и зарядные зоны как отдельный пожарный/технологический вопрос, не источник выхлопа ДВС.

Рассчитай образование загрязнителя по принятой официальной/проектной методике и расход разбавления из массового баланса. Сопоставь с минимальными требованиями профильного СП и выбери определяющий случай.

## Система

Раздели автостоянку на вентиляционные зоны по геометрии, пожарным отсекам и управляемости. Организуй вытяжку из застойных зон и компенсацию без короткого замыкания. Учитывай рампы и открывание ворот в отдельном режиме.

## Контроль качества воздуха

Определи типы датчиков по расчётным загрязнителям, репрезентативные зоны размещения, отказ/калибровку и ступени производительности. Функциональная схема должна описывать ручной режим, нормальный автоматический режим, аварию датчика и пожарный приоритет.

## Разделение с противодымной защитой

Не считай нормальную вытяжку автоматически пригодной для дымоудаления. Совмещение допускай только при выполнении всех требований к огнестойкости, оборудованию, трассам, питанию и автоматике, подтверждённых проектом пожарной безопасности.
