---
name: hvac-design-pressurization
description: Рассчитывает, проектирует и проверяет противодымный подпор для лестничных клеток, лифтовых шахт, тамбур-шлюзов и зон безопасности в РФ. Применять также для предварительной оценки и проверки исходных данных; окончательное решение требует согласованной пожарной основы.
---

# Противодымный подпор воздуха

Выполняй только запрошенный объём и зависимые проверки; требуй влияющие входы. Аудит не разрешает изменения. Вывод по описанию не означает проверку файлов.

Для задач РФ нормативный вывод подтверждай пунктом, применимой редакцией и проверкой. При установлении нормативной основы или подтверждении соответствия прочитай [общий протокол](../aec-govern-rf-capital-project/references/normative-workflow.md). Для расчёта по заданным данным или выявления явного противоречия полный нормативный аудит не нужен; нормативную допустимость при этом не объявляй.

Проверяй сеть утечек и все расчётные положения ограждений. Прочитай [references/method.md](references/method.md) полностью.

## Полный цикл — для локальной задачи только зависимые пункты

0. Зафиксируй нормативный срез, пожарную концепцию и наружные параметры по действующему СП 131.
1. Определи защищаемые объёмы и их пожарные характеристики: отсеки, категории помещений, классы зон, связь с дымоудалением и пожаротушением.
2. Зафиксируй постоянных/временных людей, мобильность, расчётную эвакуацию и последовательность открывания дверей.
3. Построй геометрическую сеть узлов: объёмы, отметки, высоты, двери, лифтовые проёмы, тамбуры, клапаны, шахты и наружные отверстия.
4. Получи характеристики ограждений: размеры створок, положение ручек и доводчиков, сопротивление дымогазопроницанию, неплотности шахт и огнестойкость конструкций.
5. Сформируй все нормативные сочетания открытых и закрытых дверей.
6. Рассчитай расходы через проёмы и утечки, требуемые давления и влияние гравитационного/ветрового напора.
7. Проверь усилие открывания каждой определяющей двери и риск превышения давления; предусмотри сброс или регулирование.
8. Рассчитай сеть, подбери вентилятор и проверь работу во всём диапазоне состояний.
9. Разработай алгоритм запуска, состояния клапанов, обратную связь, питание и отказобезопасность.
10. Согласуй двери, шахты, архитектурные неплотности и пожарную автоматику со смежниками; проведи независимую проверку.

## Обязательные ограничения

- Не использовать типовую величину утечки без подтверждения конструкции.
- Не проверять только один режим дверей.
- Не подтверждать окончательное проектное решение без применимого СП 7, пожарной концепции и независимой инженерной проверки; это не блокирует объяснение и локальную проверку заданной зависимости.

## Результат

Для локальной задачи — только затронутые результаты, допущения и проверка, без пустых/повторных реестров. Для полного цикла:

Выдай модель утечек, расчётные случаи, расходы/давления, проверку дверей, оборудование, автоматику и открытые риски.
