# Методика противодымного подпора

## Нормативный срез

Проверяй актуальные редакции СП 7.13130.2013, СП 484.1311500.2020, Федерального закона №123-ФЗ и профильных СП. Для проектного расчёта сценариев и окончательного решения нужна проверенная пожарная концепция. Её отсутствие не блокирует объяснение зависимости или локальную проверку по заданным величинам, но не позволяет подтвердить систему в целом.

## Модель защищаемого объёма

Создай сеть узлов и утечек:

- защищаемая лестничная клетка, лифтовая шахта, тамбур-шлюз или зона безопасности;
- отметка и объём каждого узла, высота здания и связь между уровнями;
- двери: ширина/высота полотна, площадь, направление открывания, положение ручки, доводчик и положение в каждом сценарии;
- неплотности ограждений, шахт и дверей по подтверждённым характеристикам;
- клапаны, шахты, каналы и наружные проёмы;
- смежные помещения и работа дымоудаления.

Не подменяй паспортную характеристику двери типовой утечкой без источника.

До построения сети зафиксируй пожарный отсек, категории и классы зон смежных помещений, число постоянных/временных людей, мобильность, эвакуационный маршрут и наружные параметры по действующему СП 131. Эти данные задают расчётные положения дверей и неблагоприятные сочетания давления.

## Расчётные случаи

Формируй предусмотренные нормами сочетания открытых и закрытых дверей. Для каждого:

1. Рассчитай расход через открытые проёмы по требуемой скорости.
2. Рассчитай утечки через закрытые ограждения по перепаду давления.
3. Сведи баланс защищаемого объёма.
4. Определи требуемое давление вентилятора с учётом сети.
5. Проверь максимальный перепад и усилие открывания двери с фактической геометрией полотна, доводчиком и местом ручки.

Для каждого числа храни связь `источник → геометрический/BIM-ID → сценарий → формула → результат`. Не объединяй двери одного типа, если отличаются размеры, доводчик, ориентация или перепад давления.

Определи одновременно нижнюю границу, обеспечивающую защиту, и верхнюю, позволяющую открыть двери. При несовместимости предусмотри регулируемый сброс, частотное управление, байпас или разделение систем и пересчитай все состояния.

## Взаимодействие

Проверь совместную работу с дымоудалением, открытие дверей в ходе эвакуации, лифтовые режимы, ветер и температуру наружного воздуха. Сформируй матрицу причинно-следственных связей и сигналы подтверждения положения клапанов/работы вентиляторов.

## Независимая проверка

Для расчёта системы противопожарной защиты требуй второй инженерный просмотр исходных данных, сценариев, модели утечек, единиц, результатов и схемы автоматики.
