---
name: hvac-design-smoke-exhaust
description: Проектирует и проверяет вытяжную противодымную вентиляцию зданий и автостоянок в РФ, её исходные данные, сценарии, компенсацию и оборудование. Применять также для предварительной оценки и локальной проверки; окончательное решение требует подтверждённой пожарной концепции.
---

# Вытяжная противодымная вентиляция

Выполняй только запрошенный объём и зависимые проверки; требуй влияющие входы. Аудит не разрешает изменения. Вывод по описанию не означает проверку файлов.

Для задач РФ нормативный вывод подтверждай пунктом, применимой редакцией и проверкой. При установлении нормативной основы или подтверждении соответствия прочитай [общий протокол](../aec-govern-rf-capital-project/references/normative-workflow.md). Для расчёта по заданным данным или выявления явного противоречия полный нормативный аудит не нужен; нормативную допустимость при этом не объявляй.

Считай задачу критичной для безопасности. Прочитай [references/method.md](references/method.md) полностью.

## Полный цикл — для локальной задачи только зависимые пункты

0. Зафиксируй нормативный срез и применимую расчётную методику; проверь СП 7, профильные СП объекта и официальные разъяснения на дату проекта.
1. Составь пожарный паспорт здания и помещений: функциональный класс, степень огнестойкости, пожарные отсеки, категории по взрывопожарной и пожарной опасности, классы зон, автоматическое пожаротушение и утверждённые решения ПБ.
2. Зафиксируй постоянных и временных людей, расчётную численность, мобильность, сменность, маршруты и сценарии эвакуации.
3. Получи климат по действующему СП 131: расчётные температуры, ветер и другие наружные параметры, которые требует выбранная методика.
4. Построй геометрическую модель: площади, высоты, объёмы, отметки, дымовые резервуары, коридоры, двери, ворота, открывающиеся проёмы, шахты и связь между уровнями.
5. Зафиксируй конструкции и границы: типы и огнестойкость стен/перекрытий/покрытий/дверей, герметичность шахт, характеристики клапанов и неплотностей.
6. Определи помещения и зоны, где требуется дымоудаление, с пунктом нормы и проектным основанием для каждого решения.
7. Сформируй расчётные пожарные сценарии, дымовые зоны, точки удаления и путь компенсационного воздуха.
8. Рассчитай массовый и объёмный расход, температуру дыма, компенсацию и аэродинамическую сеть для каждого определяющего сценария.
9. Подбери вентиляторы, клапаны, каналы/шахты и выброс по расчётной температуре, времени работы и требуемой огнестойкости.
10. Разработай матрицу причинно-следственных связей, отключение общеобменных систем, положения клапанов и подтверждение состояний.
11. Проведи независимую расчётную и междисциплинарную проверку.

## Обязательные ограничения

- Проверить СП 7.13130.2013 с Изменением №3 и официальные разъяснения МЧС на дату проекта.
- Не переносить температуру, расход, площадь дымовой зоны или предел огнестойкости с другого объекта.
- Не считать программный отчёт достаточным без проверки исходных данных и физического баланса.
- Не определять категорию помещения по названию или содержимому BIM: использовать подтверждённый расчёт/задание ТХ или ПБ.
- Не подтверждать проектный расход и окончательное решение без согласованных влияющих данных о проёмах, дымовых зонах и сценариях. Локальная проверка формулы, единиц или заданных величин допустима с явным ограничением вывода.

## Результат

Для локальной задачи — только затронутые результаты, допущения и проверка, без пустых/повторных реестров. Для полного цикла:

Выдай пожарный и климатический паспорта исходных данных, реестры людей, геометрии и ограждений, сценарии, расчёты, схему зон/компенсации, оборудование, матрицу причинно-следственных связей и перечень независимой проверки.
