# Методика вытяжной противодымной вентиляции

## Нормативный срез

Для проектного расчёта или нормативного вывода проверь применимые редакции СП 7, Федерального закона №123-ФЗ, СП 484.1311500.2020 и профильных СП здания. Фиксируй пункты в расчёте; официальный статус и изменения проверяй при формировании/обновлении нормативного среза. Короткое объяснение явной недостаточности данных не требует повторного полного нормативного аудита. Разъяснения отличай от нормативного текста.

## Исходные данные сценария

Для каждого сценария зафиксируй:

- место, расчётный очаг, категорию помещения по взрывопожарной и пожарной опасности и источник категории;
- функциональный класс, степень огнестойкости, пожарный отсек, класс зоны и дымовую зону;
- постоянных и временных людей, смену, мобильность, расчётную численность и сценарий эвакуации;
- геометрию помещения/коридора/резервуара дыма: площадь, высоту, объём, отметки, уклоны покрытия и нижнюю границу слоя;
- геометрию дверей, ворот, окон, фонарей и других проёмов; положение каждого проёма в расчётном сценарии;
- конструкции стен, покрытий, перекрытий, экранов, дверей и шахт, их огнестойкость и герметичность;
- автоматическое пожаротушение и его влияние;
- наружные параметры по действующему СП 131, ветер и высоту здания, если методика требует;
- положение клапанов и общеобменных систем;
- путь и температуру компенсационного воздуха.

Веди исходные данные четырьмя связанными реестрами:

1. `помещение | функция | люди | категория | класс зоны | отсек | АУПТ`;
2. `объём/зона | площадь | высота | отметка | резервуар дыма | проёмы`;
3. `ограждение/проём | размеры | огнестойкость | герметичность | состояние в сценарии`;
4. `сценарий | очаг | эвакуация | удаление | компенсация | работа смежных систем`.

## Расчётная цепочка

1. Определи необходимость системы и границы зон.
2. Выбери применимую действующую расчётную методику.
3. Рассчитай массовый/объёмный расход продуктов горения и их температуру.
4. Приведи расход к условиям участков сети и оборудования.
5. Рассчитай сеть, утечки, сопротивления устройств и критический путь.
6. Проверь компенсацию, чтобы она не разрушала дымовой слой и не препятствовала эвакуации.
7. Подбери термостойкость вентилятора, клапанов и огнестойкость каналов по сценарию и норме.

Не подтверждай результат шага 3 без проверенных влияющих данных о категориях, людях, отсеках, геометрии и положениях проёмов. Недостающие данные запрашивай у владельца ТХ, ПБ, АР или КР. Локальное преобразование заданного расхода или проверка единиц не требуют всех исходных сценария и не подтверждают проектный расход.

## Проверка физики

Выполни независимый баланс массы. Проверь знаки давлений, допустимость скорости через открытые двери/проёмы, расположение приёмных устройств, выброс и влияние ветра. Не полагайся на итог программного комплекса без проверки промежуточных параметров.

## Автоматика

Сформируй матрицу `событие → зона → вентилятор → клапаны → компенсация → отключаемые системы → сигнал состояния → отказ`. Исключи одновременное открытие клапанов зон, не входящих в расчётный сценарий, если оно не обосновано.
