# Методика выбора концепции

## Матрица критериев

Сравни варианты по одинаковому набору критериев:

`нормативная допустимость | достижение микроклимата | независимость зон | надёжность | энергия | CAPEX/OPEX | площадь | шум | обслуживание | пожарная безопасность | автоматизация | монтаж | гибкость будущих изменений`

Для предварительного сравнения используй явно обозначенные предположения о весах с проверкой чувствительности либо сравнение без сводного балла. Для окончательного выбора согласуй критерии с заказчиком. Не скрывай обязательный критерий внутри сводного балла: нарушение нормы исключает вариант независимо от стоимости.

## Отопление

Определи источник и границу балансовой принадлежности, затем сравни:

- приборное, напольное, воздушное или комбинированное отопление;
- зависимое/независимое присоединение и централизованный/локальный источник;
- вертикальное или горизонтальное распределение;
- тупиковое, попутное или коллекторное движение;
- необходимость высотного и функционального зонирования;
- постоянный или переменный расход и соответствующую схему регулирования.

Проверь минимальный режим, дежурное отопление, учёт, ремонт без отключения всего объекта, статическое давление и температурные ограничения материалов.

## Вентиляция

Для каждой зоны сравни естественную, механическую и смешанную схему. Определи:

- приток, вытяжку, переток и допустимость рециркуляции;
- централизованные или автономные установки;
- режимы нормальной работы, ночной/дежурный, аварийный и пожарный;
- фильтрацию, нагрев, охлаждение, увлажнение/осушение;
- рекуперацию и её санитарные/морозные ограничения;
- число систем по пожарным отсекам, режимам и загрязнениям.

## Концептуальная проверка

При выборе кондиционирования отдели наружный воздухообмен от комнатных явных и скрытых нагрузок. Сравни применимые воздушные, водяные и DX-схемы по зональному регулированию, осушению, режимам и резервированию. Проверь источник холода и отвод тепла, трассы и ограничения хладагента, дренаж конденсата, обслуживание и круглогодичные нагрузки. Охлаждение приточного воздуха не доказывает покрытие нагрузки помещений; предварительные мощности уточняй расчётом.

Нанеси ориентировочные габариты оборудования и магистралей. Проверь шахты, воздухозабор/выброс, расстояния до чувствительных зон, сервисный доступ, транспортировку и замену оборудования. Выдай схему потоков и мощностей, не детальный подбор.
