# Методика подбора вентиляционного оборудования

## Опросный лист

Фиксируй минимум:

`система | режим | L | внешнее давление | t/φ вход/выход | наружные условия | тепло-/холодоноситель | фильтрация | рекуперация | резерв | шум | питание | автоматика | исполнение | габаритные ограничения`

Указывай нормальный, минимальный, максимальный, пусковой, аварийный и пожарный режимы, если применимо.

## Вентилятор

Накладывай кривую системы на характеристику вентилятора. Проверяй рабочую точку, КПД, потребляемую мощность, запас двигателя, регулирование, устойчивость, обороты, шум и допустимый диапазон. Учитывай системный эффект неблагоприятного входа/выхода отдельно от расчётного сопротивления сети.

При проверке рабочей точки согласуй определения паспортного и расчётного давления: внешнее/внутреннее, полное/статическое, плотность и состояние фильтров. Не добавляй повторно потери секций, уже учтённые изготовителем в располагаемом внешнем давлении.

## Обработка воздуха

Строй последовательность процессов: смешение/рекуперация → нагрев → охлаждение/осушение → увлажнение → вентилятор с учётом фактической компоновки. Рассчитывай мощность через массовый расход и изменение энтальпии либо температуры при отсутствии фазового изменения. Проверяй конденсацию, унос капель, дренаж и санитарные ограничения.

## Фильтры и рекуперация

Назначай фильтрацию по качеству наружного воздуха, требованиям помещения и защите оборудования. Используй действующую классификацию фильтров; не записывай старый класс как современный без подтверждённого соответствия. Для рекуператора проверяй перенос загрязнений, обмерзание, байпас, разморозку и сезонную эффективность.

## Водяной нагреватель

Проверяй минимальную наружную температуру, температуру/расход теплоносителя, схему регулирующего узла, скорость воды, гидравлическое сопротивление, защиту от замерзания, датчики и отказ насоса/клапана.

## Приёмка подбора

Для шумоглушителя проверь спектральное снижение шума по расчётному тракту, собственный шум, скорость и потери давления, габариты и критерий в защищаемой точке. Одно значение снижения в дБ без частот и условий не подтверждает акустический результат.

Для воздушной завесы проверь размеры и режим открывания проёма, перепад давления, ветер и температуры, покрытие проёма струёй по характеристикам выбранного изделия, монтажные ограничения, тепловую нагрузку и комфорт. Подбор только по мощности нагревателя недостаточен.

Сравнивай поставщиков при одинаковых расчётных условиях. Отдельно проверяй сертификаты, климатическое/коррозионное/взрывозащищённое исполнение, массу секций, транспортный путь, сервисные зазоры и доступность замены компонентов.
