# Соединители и инженерная работоспособность

Проверяй по документации реального оборудования и целевой версии Revit. Не назначай число портов по одному внешнему виду.

- Для каждого порта зафиксируй функцию, среду/домен, систему, форму/размер, положение и ориентацию, направление потока, режим задания расхода и связь с параметрами. Геометрическая нормаль порта и направление потока — разные проверяемые характеристики.
- Меняй тип и размеры: порт должен оставаться на правильном патрубке, сохранять размер и ориентацию. Проверь поворот/зеркалирование, если они разрешены для изделия; зеркальное семейство не означает, что производитель выпускает такое исполнение.
- Для ПВУ различай наружный воздух, подачу в помещения, удаление из помещений и выброс наружу; количество интерфейсов определяется схемой исполнения. Не объединяй чистый и удаляемый потоки ложной общей связью ради исчезновения предупреждений. Теплообмен через рекуператор не означает смешение воздуха.
- Для клапана/шумоглушителя/фитинга проверяй вход и выход, присоединительные размеры, монтажную длину и допустимые переходы. Расчётное сопротивление задавай обоснованным способом для компонента, не двойным учётом в семействе и сети.
- Для ВК/отопления проверяй назначение подачи/обратки/слива и действительный способ подключения. Для электрических портов — напряжение, полюса, нагрузку и классификацию; при нескольких портах проверь основной порт и данные, попавшие в ведомость.
- В тестовом проекте подключи к портам короткие участки нужной системы; проверь логическую принадлежность, направление, передаваемые расходы/нагрузки и поведение после изменения типа. Для многоконтурного оборудования испытывай контуры раздельно.
- Отдельно проверь физическую сборку: место на ответные фланцы, отвод/переход, изоляцию, привод, обслуживание и извлечение. Совпавшие точки коннекторов не доказывают монтажную пригодность.

**Созданный соединитель — это ещё не работающая сеть.** Соединитель с правильным доменом и размером доказывает L2; передача расхода/нагрузки в сети — только L5. Без испытания короткой сборкой статус остаётся `partial`, а не «соединители настроены». Это самая частая точка, где отчёт «всё ок» расходится с приёмкой.

Выход: таблица портов и результаты тестов с версиями. Отдельно укажи, проверены ли настройки портов и испытана ли работа в сети. Без подтверждения настроек не называй соединители настроенными; без испытания сети не объявляй её работу проверенной.

Доступные свойства зависят от домена и версии программы; не приписывай всем портам одинаковый набор.
